ID,Class,Marker,Name,RuleSyntax,PossibilitySyntax,EnergyRisk,OperationsRisk,Description,PossibleCauses,PossibleSolutions
4. Adjust leaving water temperature setpoint
5. Clean heat exchanger"
108,HotWaterPlant,"hvac,hotWaterPlant,equip",High Differential Pressure Setpoint,{{System Over Pressurized}} = 1,{{Hot Water DP SP Exists}} = 1,3,2,The system heating water differential pressure setpoint is higher than desired.,1. Control logic,1. Set differential pressure setpoint to a lower value
109,HotWaterPlant,"hvac,hotWaterPlant,equip",Hot Weather Operation,{{Outside Air Temp Too Hot}} = 1 AND {{Equipment Operating}} = 1,{{Outside Air Temp Too Hot}} = 1 AND {{System Command OR Proof Exist}} = 1,4,2,"The heating water system is operating when outside air temperature is warm and heating should not be necessary. ","1. No outside air temperature lockout in controls logic
2. Outside air temperature lockout set too high in controls logic
","1. Implement outside air temperature lockout
2. Set outside air temperature lockout to 75°F"
110,Hydrotherapy,"hvac,hydrotherapy,equip",Cooling Without Operating,{{Equipment Not Operating}} = 1 AND {{Mech Cooling On}} = 1,{{Equipment Not Operating}} = 1 AND {{Mech Cooling Exists}} = 1,3,3,"The unit's cooling coil is open when the discharge fan is not operating. ","1. Valve is manually overridden 
2. Controls issue","1. Release override 
2. Repair controls issue"
111,Hydrotherapy,"hvac,hydrotherapy,equip",Failed Closed Heating Water Valve,{{Heating Water Valve Commanded Open}} = 1 AND {{Heating Water Valve Proof Closed}} = 1,{{Heating Water Valve Commanded Open}} = 1 AND {{Heating Water Valve Proof Exists}} = 1,2,4,"The unit is on and its heating water valve is commanded open, but the valve sensor or temperatures across the valve indicate no heating is being done. ","1. Mechanically failed valve actuator
2. Fouled coils 
3. Water to coil not being heated enough
4. Inaccurate valve or temperature sensors","1. Repair/replace valve actuator
2. Clean coils 
3. Resolve water heating issues
4. Recalibrate/replace sensor(s)"
112,Hydrotherapy,"hvac,hydrotherapy,equip",Failed Fan,{{Fan Commanded On}} = 1 AND {{Fan Proof Off}} = 1,{{Fan Commanded On}} = 1 AND {{Fan Proof Exists}} = 1,1,4,"The unit is commanded on but is not running. ","1. Mechanically failed fan
2. Fan locked off by controls
3. Alarm preventing the unit from starting","1. Repair fan
2. Release any locks/overrides
3. Clear alarms"
113,Hydrotherapy,"hvac,hydrotherapy,equip",Failed Open Heating Water Valve,{{Heating Water Valve Commanded Closed}} = 1 AND {{Heating Water Valve Proof Open}} = 1,{{Heating Water Valve Commanded Closed}} = 1 AND {{Heating Water Valve Proof Exists}} = 1,4,3,"The unit is on and its heating water valve is commanded closed, but the valve sensor or temperatures across the valve indicate that heating is being done. ","1. Mechanically failed valve actuator
2. Inaccurate valve or temperature sensors","1. Repair/replace valve actuator
2. Recalibrate/replace sensor(s)"
114,Hydrotherapy,"hvac,hydrotherapy,equip",Fan in Hand,{{Fan Commanded Off}} = 1 AND {{Fan Proof On}} = 1,{{Fan Commanded Off}} = 1 AND {{Fan Proof Exists}} = 1,4,3,"The unit is not being commanded on, but is running. ","1. Unit overridden to run
2. Run sensor reading inaccurately","1. Release override
2. Recalibrate/replace run sensor"
115,Hydrotherapy,"hvac,hydrotherapy,equip",Heating Without Operating,{{Equipment Not Operating}} = 1 AND {{Mech Heating On}} = 1,{{Equipment Not Operating}} = 1 AND {{Mech Heating Exists}} = 1,3,3,"The unit's heating coil is open when the discharge fan is not operating. ","1. Valve is manually overridden 
2. Controls issue","1. Release override 
2. Repair controls issue"
116,LifeSafetyControlPanel,"hvac,lifeSafety,equip",Failed Sensor - Zone Air CO,{{Failed Sensor - Zone Air CO}} = 1,{{Zone Air CO Exists}} = 1,2,4,"The sensor is reading outside of the expected range. ",1. Sensor out of calibration,1. Recalibrate/replace sensor
117,LifeSafetyControlPanel,"hvac,lifeSafety,equip",Zone Air CO Too High,{{Zone Air CO Too High}} = 1,{{Zone Air CO Exists}} = 1 AND {{Zone Air CO SP Exists}} = 1,2,4,"The zone air CO reading is higher than setpoint. ",1. Improper ventilation to space,"1. Increase exhaust from space
2. Increase ventilation to space"
118,Pump,"hvac,chilled,water,pump,equip",Failed Pump,{{Pump Failed}} = 1,{{Pump Commanded On}} = 1 AND {{Pump Proof Exists}} = 1,1,4,"The unit is commanded on but is not running. ","1. Mechanically failed pump
2. Pump locked off by controls
3. Alarm preventing the unit from starting","1. Repair pump
2. Release any locks/overrides
3. Clear alarms"
119,Pump,"hvac,chilled,water,pump,equip",Pump in Hand,{{Pump in Hand}} = 1,{{Pump Commanded Off}} = 1 AND {{Pump Proof Exists}} = 1,4,3,"The unit is not being commanded on, but is running. ","1. Unit overridden to run
2. Run sensor reading inaccurately","1. Release override
2. Recalibrate/replace run sensor"
120,RooftopUnit,"hvac,rtu,equip",Failed Sensor - Zone Air Temperature,{{Failed Sensor - Zone Air Temp}} = 1,{{Zone Air Temp Exists}} = 1,3,3,"The sensor is reading outside of the expected range. ",1. Sensor out of calibration,1. Recalibrate/replace sensor
121,RooftopUnit,"hvac,rtu,equip",Over Cooling,{{Fan Speed Above Minimum}} = 1 AND {{Zone Air Temp Too Cold}} = 1,{{Fan Speed Above Minimum}} = 1 AND {{Zone Air Temp Exists}} = 1 AND {{Zone Air Temp SP Exists}} = 1,3,2,"The unit is running above minimum speed when the zone air temperature is below setpoint. ","1. Fan speed manually overridden
2. Poor fan speed control","1. Release override
2. Tune fan speed PID loop"
122,RooftopUnit,"hvac,rtu,equip",Under Cooling,{{Fan Speed Below Maximum}} = 1 AND {{Zone Air Temp Too Hot}} = 1,{{Fan Speed Below Maximum}} = 1 AND {{Zone Air Temp Exists}} = 1 AND {{Zone Air Temp SP Exists}} = 1,2,3,"The unit is running below maximum speed and the discharge air temperature is above setpoint. ","1. Fan speed manually overridden
2. Poor fan speed control
3. Inaccurate zone air temperature sensor
4. zone air temperature setpoint too low
5. Unit is undersized for load","1. Release override
2. Tune fan speed PID loop
3. Recalibrate/replace zone air temperature sensor
4. Adjust zone air temperature setpoint"
123,VAV,"hvac,vav,equip",Failed Closed Damper,{{Occupied Hours}} = 1 AND {{Deficit Flow}} = 1 AND {{Discharge Air Damper At Maximum}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,3,4,"During occupied hours, the unit's damper is commanded fully open, but the unit is unable to meet its flow setpoint. ","1. Failed damper actuator 
2. Inaccurate flow sensor
3. Flow setpoint too high","1. Repair/replace damper actuator
2. Recalibrate/replace flow sensor
3. Ensure flow setpoint is within capacity of unit"
124,VAV,"hvac,vav,equip",Failed Closed Heating Water Valve,{{Occupied Hours}} = 1 AND {{Mech Heating On}} = 1 AND {{Heating Proof Off}} = 1,{{Occupied Hours}} = 1 AND {{Mech Heating Exists}} = 1 AND {{Discharge Air Temp Exists}} = 1,2,4,"The unit is on and its heating water valve is commanded open, but the valve sensor or temperatures across the valve indicate no heating is being done. ","1. Mechanically failed valve actuator
2. Fouled coils 
3. Water to coil not being heated enough
4. Inaccurate valve or temperature sensors","1. Repair/replace valve actuator
2. Clean coils 
3. Resolve water heating issues
4. Recalibrate/replace sensor(s)"
125,VAV,"hvac,vav,equip",Failed Open Damper,{{Occupied Hours}} = 1 AND {{Excess Flow}} = 1 AND {{Discharge Air Damper At Minimum}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,3,4,"During occupied hours, the unit's damper is commanded to its minimum position, but the unit is exceeding its flow setpoint. ","1. Failed damper actuator 
2. Inaccurate flow sensor
3. Flow setpoint too low","1. Repair/replace damper actuator
2. Recalibrate/replace flow sensor
3. Ensure flow setpoint is within capacity of unit"
126,VAV,"hvac,vav,equip",Failed Open Heating Water Valve,{{Occupied Hours}} = 1 AND {{Mech Heating Off}} = 1 AND {{Heating Proof On}} = 1,{{Occupied Hours}} = 1 AND {{Mech Heating Exists}} = 1 AND {{Discharge Air Temp Exists}} = 1,4,2,"The unit is on and its heating water valve is commanded closed, but the valve sensor or temperatures across the valve indicate that heating is being done. ","1. Mechanically failed valve actuator
2. Inaccurate valve or temperature sensors","1. Repair/replace valve actuator
2. Recalibrate/replace sensor(s)"
127,VAV,"hvac,vav,equip",Failed Sensor - CO2,{{Failed Sensor - CO2}} = 1,{{Zone Air CO2 Exists}} = 1,3,3,"The sensor is reading outside of the expected range. ",1. Sensor out of calibration,1. Recalibrate/replace sensor
128,VAV,"hvac,vav,equip",Failed Sensor - Discharge Air Temperature,{{Failed Sensor - Discharge Air Temp}} = 1,{{Discharge Air Temp Exists}} = 1,3,4,"The sensor is reading outside of the expected range. ",1. Sensor out of calibration,1. Recalibrate/replace sensor
129,VAV,"hvac,vav,equip",Failed Sensor - Zone Air Temperature,{{Failed Sensor - Zone Air Temp}} = 1,{{Zone Air Temp Exists}} = 1,3,4,"The sensor is reading outside of the expected range. ",1. Sensor out of calibration,1. Recalibrate/replace sensor
130,VAV,"hvac,vav,equip",High Discharge Air Temperature Setpoint,{{Discharge Air Temp SP Too Hot}} = 1,{{Discharge Air Temp SP Exists}} = 1,4,4,"The unit's discharge air temperature setpoint is higher than desired. ",1. Control logic,1. Set discharge air temperature setpoint to a lower value
131,VAV,"hvac,vav,equip",High Occupied Heating Setpoint,{{Occupied Hours}} = 1 AND {{Zone Air Temp Occ Heating SP Too Hot}} = 1,{{Occupied Hours}} = 1 AND {{Zone Air Temp Occ Heating SP Exists}} = 1,4,4,The unit's occupied heating setpoint is higher than desired.,1. Control logic,1. Set occupied heating setpoint to a lower value
132,VAV,"hvac,vav,equip",High Unoccupied Heating Setpoint,{{Unoccupied Hours}} = 1 AND {{Zone Air Temp Unocc Heating SP Too Hot}} = 1,{{Unoccupied Hours}} = 1 AND {{Zone Air Temp Unocc Heating SP Exists}} = 1,4,4,The unit's unoccupied heating setpoint is higher than desired.,1. Control logic,1. Set unoccupied heating setpoint to a lower value
133,VAV,"hvac,vav,equip",Ineffective Heating,{{Occupied Hours}} = 1 AND {{Mech Heating On}} = 1 AND {{Zone Air Temp Too Cold}} = 1,{{Occupied Hours}} = 1 AND {{Mech Heating Exists}} = 1 AND {{Zone Air Temp Exists}} = 1 AND {{Zone Air Temp Occ Heating SP Exists}} = 1,2,4,"The unit is on and heating, but the zone air temperature is still too cold. ","1. Fouled heating coil tubes
2. Water to heating coil not being heated sufficiently
3. Inaccurate zone air  temperature sensor
4. Zone air temperature setpoint set too high","1. Clean heating coil
2. Resolve water heating issues
3. Recalibrate/replace zone air temperature sensor
4. Adjust zone air temperature setpoint"
134,VAV,"hvac,vav,equip",Low Occupied Cooling Setpoint,{{Occupied Hours}} = 1 AND {{Zone Air Temp Occ Cooling SP Too Cold}} = 1,{{Occupied Hours}} = 1 AND {{Zone Air Temp Occ Cooling SP Exists}} = 1,3,4,The unit's occupied cooling setpoint is lower than desired.,1. Control logic,1. Set occupied cooling setpoint to a higher value
135,VAV,"hvac,vav,equip",Low Unoccupied Cooling Setpoint,{{Unoccupied Hours}} = 1 AND {{Zone Air Temp Unocc Cooling SP Too Cold}} = 1,{{Unoccupied Hours}} = 1 AND {{Zone Air Temp Unocc Cooling SP Exists}} = 1,3,2,The unit's unoccupied cooling setpoint is lower than desired.,1. Control logic,1. Set unoccupied cooling setpoint to a higher value
136,VAV,"hvac,vav,equip",Manual Override - Heating Coil Valve,{{Occupied Hours}} = 1 AND (({{Discharge Air Temp Too Hot}} = 1 AND {{Mech Heating On}} = 1) OR ({{Discharge Air Temp Too Cold}} = 1 AND {{Mech Heating Off}} = 1)),{{Occupied Hours}} = 1 AND {{Mech Heating Exists}} = 1 AND {{Discharge Air Temp Exists}} = 1 AND {{Discharge Air Temp SP Exists}} = 1,4,4,"The unit is operating and not heating when the discharge temperature is lower than setpoint or heating when the discharge temperature is higher than setpoint. ","1. Heating coil valve manually overridden
2. Poor heating coil valve control","1. Release override
2. Tune heating coil PID loop"
137,VAV,"hvac,vav,equip",Over Cooling,{{Occupied Hours}} = 1 AND {{Discharge Air Damper Above Minimum}} = 1 AND {{Mech Heating Off}} = 1 AND {{Zone Air Temp Too Cold}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Damper Exists}} = 1 AND {{Mech Heating Exists}} = 1 AND {{Zone Air Temp Exists}} = 1 AND {{Zone Air Temp Occ Cooling SP Exists}} = 1,4,3,"The unit's damper is above minimum position while the zone air temperature is too cold. ","1. Damper manually overridden
2. Inaccurate zone air  temperature sensor
3. Zone air temperature setpoint set too high","1. Release override
2. Recalibrate/replace zone air temperature sensor
3. Adjust zone air temperature setpoint"
138,VAV,"hvac,vav,equip",Overflowing Air Damper - Controls,{{Occupied Hours}} = 1 AND {{Discharge Air Damper At Maximum}} = 1 AND {{Excess Flow}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,4,3,"The unit's damper is fully open when the discharge air flow is higher than setpoint. ","1. Damper position manually overridden
2. Poor damper control","1. Release override
2. Tune damper PID loop"
139,VAV,"hvac,vav,equip",Overflowing Air Damper - Mechanical,{{Occupied Hours}} = 1 AND {{Discharge Air Damper At Minimum}} = 1 AND {{Excess Flow}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,4,3,"The unit's damper is at minimum position when the discharge air flow is higher than setpoint. ","1. Mechanically failed damper actuator
2. Inaccurate discharge flow sensor","1. Repair/replace damper actuator
2. Recalibrate/replace flow sensor"
140,VAV,"hvac,vav,equip",Reversed Airflow Sensor Tubes,{{Occupied Hours}} = 1 AND {{Deficit Flow}} = 1 AND {{Discharge Air Damper At Maximum}} = 1 AND {{Negative Discharge Air Flow}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,3,2,The unit's discharge air flow sensor is reading negative values.,"1. Reversed air flow sensor tubes
2. Inaccurate air flow sensor","1. Correct reversed tubes
2. Recalibrate/replace air flow sensor"
141,VAV,"hvac,vav,equip",Under Cooling,{{Occupied Hours}} = 1 AND {{Discharge Air Damper Below Maximum}} = 1 AND {{Zone Air Temp Too Hot}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Damper Exists}} = 1 AND {{Zone Air Temp Exists}} = 1 AND {{Zone Air Temp Occ Cooling SP Exists}} = 1,3,4,"The unit is running with the damper below maximum position and the zone air temperature is above setpoint. ","1. Damper position manually overridden
2. Poor damper control
3. Inaccurate zone air temperature sensor
4. Zone air temperature setpoint too low
5. Unit is undersized for load","1. Release override
2. Tune damper PID loop
3. Recalibrate/replace zone air temperature sensor
4. Adjust zone air temperature setpoint"
142,VAV,"hvac,vav,equip",Underflowing Air Damper - Controls,{{Occupied Hours}} = 1 AND {{Discharge Air Damper Below Maximum}} = 1 AND {{Deficit Flow}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,4,3,"The unit's damper is not fully open when the discharge air flow is lower than setpoint. ","1. Damper position manually overridden
2. Poor damper control","1. Release override
2. Tune damper PID loop"
143,VAV,"hvac,vav,equip",Underflowing Air Damper - Mechanical,{{Occupied Hours}} = 1 AND {{Discharge Air Damper At Maximum}} = 1 AND {{Deficit Flow}} = 1,{{Occupied Hours}} = 1 AND {{Discharge Air Flow Exists}} = 1 AND {{Discharge Air Flow SP Exists}} = 1 AND {{Discharge Air Damper Exists}} = 1,4,3,"The unit's damper is at maximum position when the discharge air flow is lower than setpoint. ","1. Mechanically failed damper actuator
2. Inaccurate discharge flow sensor","1. Repair/replace damper actuator
2. Recalibrate/replace flow sensor"
